# ECO-0002

|Field|Entry|
|-|-|
|ECO number|0002|
|Date opened|11-04-2026|
|Originator|Ashlyn Slattery|
|Change class|Revision|
|Priority|Normal|

## Description of change

Changed FDR-02 load to a chiller plant on drawing D-201. Increased the FDR-01 breaker callout from 1200A frame to a 2000A frame. Added a PT branch on the main bus including a fused disconnect. Updated title block revision to B, updating the sheet count (1 of 2), and adding my name/date.

## Reason for change

Mechanical contractor confirmed that FDR-02 serves the chiller plant. The feeder cable and load study results required the FDR-01 breaker to be upgraded to 2000 A. Requested an additional PT branch for relaying and metering. Enough changes were made to change the revision to B.

## Drawings and documents affected

|Document|From rev|To rev|
|-|-|-|
|D-201 One-Line Diagram|A|B|
|D-202 Lineup Elevation|A|B|
||||

## Effect on cost, schedule, and stock

None.

## Approvals

|Role|Decision|Date|
|-|-|-|
|Electrical Engineering Lead|N/A|N/A|
|Project Engineering Manager|N/A|N/A|
|Document Control|N/A|N/A|

## Disposition

The released files went to the drawings folder and the revision log was updated as such. This is a package so the approvals are left as "N/A" because there are no approvers.

